<!DOCTYPE html>
<html>
    <head>
        <title>ONALABS QMS : OV E5.1. Risk Management Plan</title>
        <link rel="stylesheet" href="styles/site.css" type="text/css" />
        <META http-equiv="Content-Type" content="text/html; charset=UTF-8">
    </head>

    <body class="theme-default aui-theme-default">
        <div id="page">
            <div id="main" class="aui-page-panel">
                <div id="main-header">
                    <div id="breadcrumb-section">
                        <ol id="breadcrumbs">
                            <li class="first">
                                <span><a href="index.html">ONALABS QMS</a></span>
                            </li>
                                                    <li>
                                <span><a href="OV-ONAVITAL-MDR-Product-Technical-File_3342337.html">OV ONAVITAL MDR Product Technical File</a></span>
                            </li>
                                                    <li>
                                <span><a href="3342756.html">OV Part E: Risk Management Files</a></span>
                            </li>
                                                </ol>
                    </div>
                    <h1 id="title-heading" class="pagetitle">
                                                <span id="title-text">
                            ONALABS QMS : OV E5.1. Risk Management Plan
                        </span>
                    </h1>
                </div>

                <div id="content" class="view">
                    <div class="page-metadata">
                            
        
    
        
    
        
        
            Created by <span class='author'> Jaime Punter</span>, last modified on May 20, 2025
                        </div>
                    <div id="main-content" class="wiki-content group">
                    <p><span class="status-macro aui-lozenge aui-lozenge-visual-refresh aui-lozenge-error">COMPANY CONFIDENTIAL</span> <span class="status-macro aui-lozenge aui-lozenge-visual-refresh aui-lozenge-error">UNCONTROLLED IF PRINTED</span></p><p>Owner: Jaime Punter, CTO and Quality Representative</p><p> </p><div class="ap-container" id="ap-com.automation-consultants.accloud.approvalmacro__ApprovalsStatusMacro2396883463378503578">

  <div class="ap-content " id="embedded-com.automation-consultants.accloud.approvalmacro__ApprovalsStatusMacro2396883463378503578"></div>
  <script nonce="528a568c4bd9f0fff5a3a25050ba0fb5" class="ap-iframe-body-script">
  (function(){
    var data = {
    "addon_key":"com.automation-consultants.accloud.approvalmacro",
    "uniqueKey":"com.automation-consultants.accloud.approvalmacro__ApprovalsStatusMacro2396883463378503578",
    "key":"ApprovalsStatusMacro",
     "moduleType":"dynamicContentMacros",      "moduleLocation":"content",         "cp":"/wiki",
            "general":"",
    "w":"",
    "h":"",
    "url":"https://ac-cloud.com/approvalmacro/macro/page-status/display?xdm_e=https%3A%2F%2Fonalabs.atlassian.net&xdm_c=channel-com.automation-consultants.accloud.approvalmacro__ApprovalsStatusMacro2396883463378503578&cp=%2Fwiki&xdm_deprecated_addon_key_do_not_use=com.automation-consultants.accloud.approvalmacro&lic=active&cv=1000.0.0-c58bc7260813&traceId=c3dadf0969fa3960f00675f20d460c8a&spanId=8b7dece4987a30a7&traceSampled=0&jwt=eyJ0eXAiOiJKV1QiLCJhbGciOiJIUzI1NiJ9.eyJzdWIiOiI2MDU0OTY2Yjk0ZDdiOTAwNjkwMmRkMWUiLCJxc2giOiIzMzZkNTcxMDZlNjIwNWMwYmI1OTEwMTBiY2E5YmZkMjYzMGJhNWMzMzA4NWJlOWIzNGNlYjliZmQ1ZGM2NGQyIiwiaXNzIjoiNzdjODA3YTAtMmNjNy0zZWVjLWEzNDItOWQzYzYyZjUwZWE0IiwiY29udGV4dCI6e30sImV4cCI6MTc1MTI5NTU3MywiaWF0IjoxNzUxMjk1MzkzfQ.F2fx2GdQM0kaG3KUEwqb4HAiaXk0ExqHgHoiXGUZY84",
     "contextJwt": "eyJ0eXAiOiJKV1QiLCJhbGciOiJIUzI1NiJ9.eyJzdWIiOiI2MDU0OTY2Yjk0ZDdiOTAwNjkwMmRkMWUiLCJxc2giOiJjb250ZXh0LXFzaCIsImlzcyI6Ijc3YzgwN2EwLTJjYzctM2VlYy1hMzQyLTlkM2M2MmY1MGVhNCIsImNvbnRleHQiOnsibGljZW5zZSI6eyJhY3RpdmUiOnRydWV9LCJjb25mbHVlbmNlIjp7ImVkaXRvciI6eyJ2ZXJzaW9uIjoidjIifSwibWFjcm8iOnsib3V0cHV0VHlwZSI6Imh0bWxfZXhwb3J0IiwiaGFzaCI6ImRlNjI0YmUwLWZhMWEtNDdmMS05YWJlLTFmMTFmNGFhMWUzYiIsImlkIjoiZGU2MjRiZTAtZmExYS00N2YxLTlhYmUtMWYxMWY0YWExZTNiIn0sInRyYWNpbmciOnsidHJhY2VJZCI6ImMzZGFkZjA5NjlmYTM5NjBmMDA2NzVmMjBkNDYwYzhhIiwic3BhbklkIjoiOGI3ZGVjZTQ5ODdhMzBhNyIsInNhbXBsZWQiOiIwIn0sImNvbnRlbnQiOnsidHlwZSI6InBhZ2UiLCJ2ZXJzaW9uIjoiOCIsImlkIjoiMzM4MTY1ODcifSwic3BhY2UiOnsia2V5IjoiT05BTEFCU1FNUyIsImlkIjoiMjc1MjUxMiJ9fSwidXJsIjp7ImRpc3BsYXlVcmwiOiJodHRwczpcL1wvb25hbGFicy5hdGxhc3NpYW4ubmV0XC93aWtpIn19LCJleHAiOjE3NTEyOTYyOTMsImlhdCI6MTc1MTI5NTM5M30.5FRm8sYzDvUZgeKNhcmeQYhg4FmzQjD1A8J9axov9eg",    "structuredContext": "{\"license\":{\"active\":true},\"confluence\":{\"editor\":{\"version\":\"v2\"},\"macro\":{\"outputType\":\"html_export\",\"hash\":\"de624be0-fa1a-47f1-9abe-1f11f4aa1e3b\",\"id\":\"de624be0-fa1a-47f1-9abe-1f11f4aa1e3b\"},\"tracing\":{\"traceId\":\"c3dadf0969fa3960f00675f20d460c8a\",\"spanId\":\"8b7dece4987a30a7\",\"sampled\":\"0\"},\"content\":{\"type\":\"page\",\"version\":\"8\",\"id\":\"33816587\"},\"space\":{\"key\":\"ONALABSQMS\",\"id\":\"2752512\"}},\"url\":{\"displayUrl\":\"https://onalabs.atlassian.net/wiki\"}}",
    "contentClassifier":"content",
    "productCtx":"{\"page.id\":\"33816587\",\"macro.hash\":\"de624be0-fa1a-47f1-9abe-1f11f4aa1e3b\",\"space.key\":\"ONALABSQMS\",\"tracing.sampled\":\"0\",\"page.type\":\"page\",\"content.version\":\"8\",\"page.title\":\"OV E5.1. Risk Management Plan\",\"macro.localId\":\"37e76745-eea1-49f1-91ca-727bd205dd03\",\"macro.body\":\"\",\": = | RAW | = :\":null,\"space.id\":\"2752512\",\"macro.truncated\":\"false\",\"content.type\":\"page\",\"output.type\":\"html_export\",\"page.version\":\"8\",\"macro.fragmentLocalId\":\"\",\"content.id\":\"33816587\",\"tracing.traceId\":\"c3dadf0969fa3960f00675f20d460c8a\",\"macro.id\":\"de624be0-fa1a-47f1-9abe-1f11f4aa1e3b\",\"tracing.spanId\":\"8b7dece4987a30a7\",\"user.isExternalCollaborator\":\"false\",\"editor.version\":\"v2\"}",
    "timeZone":"GB",
    "origin":"https://ac-cloud.com",
    "hostOrigin":"https://onalabs.atlassian.net",
    "sandbox":"allow-downloads allow-forms allow-modals allow-popups allow-popups-to-escape-sandbox allow-scripts allow-same-origin allow-top-navigation-by-user-activation allow-storage-access-by-user-activation",    "pearApp":"true",        "apiMigrations": {
        "gdpr": true
    }
}
;
    if(window.AP && window.AP.subCreate) {
      window._AP.appendConnectAddon(data);
    } else {
      require(['ac/create'], function(create){
        create.appendConnectAddon(data);
      });
    }

    // For Confluence App Analytics. This code works in conjunction with CFE's ConnectSupport.js.
    // Here, we add a listener to the initial HTML page that stores events if the ConnectSupport component
    // has not mounted yet. In CFE, we process the missed event data and disable this initial listener.
    const __MAX_EVENT_ARRAY_SIZE__ = 20;
    const connectAppAnalytics = "ecosystem.confluence.connect.analytics";
    window.connectHost && window.connectHost.onIframeEstablished((eventData) => {
      if (!window.__CONFLUENCE_CONNECT_SUPPORT_LOADED__) {
        let events = JSON.parse(window.localStorage.getItem(connectAppAnalytics)) || [];
        if (events.length >= __MAX_EVENT_ARRAY_SIZE__) {
          events.shift();
        }
        events.push(eventData);
        window.localStorage.setItem(connectAppAnalytics, JSON.stringify(events));
      }
    });

  }());
</script>

</div>
<style type='text/css'>/*<![CDATA[*/
div.rbtoc1751295393784 {padding: 0px;}
div.rbtoc1751295393784 ul {list-style: disc;margin-left: 0px;}
div.rbtoc1751295393784 li {margin-left: 0px;padding-left: 0px;}

/*]]>*/</style><div class='toc-macro rbtoc1751295393784'>
<ul class='toc-indentation'>
<li><a href='#OVE5.1.RiskManagementPlan-1.Purpose'>1. Purpose</a></li>
<li><a href='#OVE5.1.RiskManagementPlan-2.Scope'>2. Scope</a></li>
<li><a href='#OVE5.1.RiskManagementPlan-3.RiskManagementDeliverablesbyProjectPhase'>3. Risk Management Deliverables by Project Phase</a></li>
<li><a href='#OVE5.1.RiskManagementPlan-4.RiskEstimationAssessment'>4. Risk Estimation Assessment</a></li>
<li><a href='#OVE5.1.RiskManagementPlan-5.RiskAcceptabilityCriteria'>5. Risk Acceptability Criteria</a></li>
<li><a href='#OVE5.1.RiskManagementPlan-6.DocumentDistribution'>6. Document Distribution</a></li>
</ul>
</div><h3 id="OVE5.1.RiskManagementPlan-1.Purpose">1. Purpose </h3><p>To define risk tolerance levels in compliance with ISO14971:2019.</p><h3 id="OVE5.1.RiskManagementPlan-2.Scope">2. Scope</h3><p>The Risk Assessment is constructed in alignment with and applies the good practice principles of ISO14971:2019.</p><h3 id="OVE5.1.RiskManagementPlan-3.RiskManagementDeliverablesbyProjectPhase">3. Risk Management Deliverables by Project Phase</h3><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="e85a78aa-f15b-4599-bd28-0a7777d16323" class="confluenceTable"><colgroup><col style="width: 340.0px;"/><col style="width: 340.0px;"/></colgroup><tbody><tr><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><strong>Product Development Phase</strong></p></td><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><strong>Risk Management Deliverables</strong></p></td></tr><tr><td data-highlight-colour="transparent" class="confluenceTd"><p>Planning</p></td><td data-highlight-colour="transparent" class="confluenceTd"><ul><li><p>Risk Management Plan</p></li></ul></td></tr><tr><td data-highlight-colour="transparent" class="confluenceTd"><p>Design and Development</p></td><td data-highlight-colour="transparent" class="confluenceTd"><ul><li><p>Risk Assessment</p></li></ul></td></tr><tr><td data-highlight-colour="transparent" class="confluenceTd"><p>Design Verification</p></td><td data-highlight-colour="transparent" class="confluenceTd"><ul><li><p>Risk Control</p></li><li><p>Residual Risk Acceptance</p></li></ul></td></tr><tr><td data-highlight-colour="transparent" class="confluenceTd"><p>Implementation</p></td><td data-highlight-colour="transparent" class="confluenceTd"><ul><li><p>Risk Management Report (Risk Management Plan + Risk Assessment)</p></li></ul></td></tr><tr><td data-highlight-colour="transparent" class="confluenceTd"><p>Market Release</p></td><td data-highlight-colour="transparent" class="confluenceTd"><ul><li><p>Production &amp; Post-Production Risk Management</p></li><li><p>Post-Market Surveillance Program</p></li><li><p>Revised Risk Management Report</p></li></ul></td></tr></tbody></table></div><h3 id="OVE5.1.RiskManagementPlan-4.RiskEstimationAssessment">4. Risk Estimation Assessment</h3><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="b2cb05c1-7794-4127-8b4c-7c51e65879ff" class="confluenceTable"><colgroup><col style="width: 113.33px;"/><col style="width: 113.33px;"/><col style="width: 113.33px;"/><col style="width: 113.33px;"/><col style="width: 113.33px;"/><col style="width: 113.33px;"/></colgroup><tbody><tr><td class="confluenceTd"><p>5 - Frequent</p></td><td data-highlight-colour="#ffc000" class="confluenceTd"><p><strong>MEDIUM</strong></p></td><td data-highlight-colour="#ffc000" class="confluenceTd"><p><strong>MEDIUM</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>HIGH</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>HIGH</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>HIGH</strong></p></td></tr><tr><td class="confluenceTd"><p>4 - Probable</p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#ffc000" class="confluenceTd"><p><strong>MEDIUM</strong></p></td><td data-highlight-colour="#ffc000" class="confluenceTd"><p><strong>MEDIUM</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>HIGH</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>HIGH</strong></p></td></tr><tr><td class="confluenceTd"><p>3 - Occasional</p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#ffc000" class="confluenceTd"><p><strong>MEDIUM</strong></p></td><td data-highlight-colour="#ffc000" class="confluenceTd"><p><strong>MEDIUM</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>HIGH</strong></p></td></tr><tr><td class="confluenceTd"><p>2 - Remote</p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#ffc000" class="confluenceTd"><p><strong>MEDIUM</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>HIGH</strong></p></td></tr><tr><td class="confluenceTd"><p>1 - Improbable</p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#00b050" class="confluenceTd"><p><strong>LOW</strong></p></td><td data-highlight-colour="#ffc000" class="confluenceTd"><p><strong>MEDIUM</strong></p></td></tr><tr><td class="confluenceTd"><p> Probability vs Severity</p></td><td class="confluenceTd"><p>1 - Negligible</p></td><td class="confluenceTd"><p>2 - Minor</p></td><td class="confluenceTd"><p>3 - Serious</p></td><td class="confluenceTd"><p>4 - Major</p></td><td class="confluenceTd"><p>5 - Critical</p></td></tr></tbody></table></div><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="ece4ab9b-72d0-4b32-8c93-c8e48c4a3ef6" class="confluenceTable"><colgroup><col style="width: 340.0px;"/><col style="width: 340.0px;"/></colgroup><tbody><tr><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><strong>Probability Rating</strong></p></td><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><strong>Description</strong></p></td></tr><tr><td class="confluenceTd"><p>5 - Frequent</p></td><td class="confluenceTd"><p>1 in 100</p></td></tr><tr><td class="confluenceTd"><p>4 - Probable</p></td><td class="confluenceTd"><p>1 in 1,000</p></td></tr><tr><td class="confluenceTd"><p>3 - Occasional</p></td><td class="confluenceTd"><p>1 in 10,000</p></td></tr><tr><td class="confluenceTd"><p>2 - Remote</p></td><td class="confluenceTd"><p>1 in 100,000</p></td></tr><tr><td class="confluenceTd"><p>1 - Improbable</p></td><td class="confluenceTd"><p>1 in 1,000,000</p></td></tr></tbody></table></div><div class="table-wrap"><table data-table-width="960" data-layout="wide" data-local-id="851b2da2-bc67-41df-a4da-7f064b72871e" class="confluenceTable"><colgroup><col style="width: 188.0px;"/><col style="width: 383.0px;"/><col style="width: 389.0px;"/></colgroup><tbody><tr><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><strong>Severity Rating</strong></p></td><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><strong>Description </strong></p></td><td data-highlight-colour="#f4f5f7" class="confluenceTd"><p><strong>Description According to ISO14971:2019</strong></p></td></tr><tr><td class="confluenceTd"><p>5 - Critical</p></td><td class="confluenceTd"><p>User injury.</p></td><td class="confluenceTd"><p>Life-threatening injury</p></td></tr><tr><td class="confluenceTd"><p>4 - Major</p></td><td class="confluenceTd"><p>Long-term mal-function.</p></td><td class="confluenceTd"><p>Severe, long-term injury; potential disability</p></td></tr><tr><td class="confluenceTd"><p>3 - Serious</p></td><td class="confluenceTd"><p>Short-term mal-function.</p></td><td class="confluenceTd"><p>Short-term injury or impairment requiring additional medical intervention to correct (e.g. reoperation)</p></td></tr><tr><td class="confluenceTd"><p>2 - Minor</p></td><td class="confluenceTd"><p>Slight customer inconvenience; little to no effect on product performance.</p></td><td class="confluenceTd"><p>Slight customer inconvenience; little to no effect on product performance, non-vital fault</p></td></tr><tr><td class="confluenceTd"><p>1 - Negligible</p></td><td class="confluenceTd"><p>No or negligible risk to the user.</p></td><td class="confluenceTd"><p>No or negligible risk to patient</p></td></tr></tbody></table></div><h3 id="OVE5.1.RiskManagementPlan-5.RiskAcceptabilityCriteria">5. Risk Acceptability Criteria</h3><div class="table-wrap"><table data-table-width="960" data-layout="wide" data-local-id="5ffb1ab1-5a38-4e4b-ac4c-af3b6625fa0e" class="confluenceTable"><colgroup><col style="width: 160.0px;"/><col style="width: 160.0px;"/><col style="width: 160.0px;"/><col style="width: 160.0px;"/><col style="width: 160.0px;"/><col style="width: 160.0px;"/></colgroup><tbody><tr><td class="confluenceTd"><p>5 - Frequent</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td></tr><tr><td class="confluenceTd"><p>4 - Probable</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td></tr><tr><td class="confluenceTd"><p>3 - Occasional</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td></tr><tr><td class="confluenceTd"><p>2 - Remote</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td></tr><tr><td class="confluenceTd"><p>1 - Improbable</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><strong>ACCEPTABLE</strong></p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p><strong>UNACCEPTABLE</strong></p></td></tr><tr><td class="confluenceTd"><p> Probability vs Severity</p></td><td class="confluenceTd"><p>1 - Negligible</p></td><td class="confluenceTd"><p>2 - Minor</p></td><td class="confluenceTd"><p>3 - Serious</p></td><td class="confluenceTd"><p>4 - Major</p></td><td class="confluenceTd"><p>5 - Critical</p></td></tr></tbody></table></div><h3 id="OVE5.1.RiskManagementPlan-6.DocumentDistribution">6. Document Distribution</h3><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="d51499c6-f4f8-406e-8c0b-d1c031ce9c97" class="confluenceTable"><colgroup><col style="width: 380.0px;"/><col style="width: 380.0px;"/></colgroup><tbody><tr><td class="confluenceTd"><p> </p></td><td class="confluenceTd"><p>Action/ information</p></td></tr><tr><td class="confluenceTd"><p>This document is intended for an internal and (restricted) external audience.</p><p>The external audience may include the following organisations and regulators:</p><ul><li><p>Approved Bodies: conformity assessment bodies for the Medical Device Regulations.</p></li><li><p>Certification Body responsible for auditing and certifying the Quality Management System (QMS) to ISO 13485 </p></li><li><p>Third party contractors and suppliers involved in the manufacture</p></li></ul><p>All external distribution of this document must be approved prior to circulation.</p></td><td class="confluenceTd"><p>Information</p><p> </p></td></tr></tbody></table></div><p> </p>
                    </div>

                                        <div class="pageSection group">
                        <div class="pageSectionHeader">
                            <h2 id="attachments" class="pageSectionTitle">Attachments:</h2>
                        </div>

                        <div class="greybox" align="left">
                                                            <img src="images/icons/bullet_blue.gif" height="8" width="8" alt=""/>
                                <a href="attachments/33816587/33816594.png">image-20210726-105018.png</a> (image/png)
                                <br/>
                                                    </div>
                    </div>
                    
                                                      
                </div>             </div> 
            <div id="footer" role="contentinfo">
                <section class="footer-body">
                    <p>Document generated by Confluence on Jun 30, 2025 15:56</p>
                    <div id="footer-logo"><a href="http://www.atlassian.com/">Atlassian</a></div>
                </section>
            </div>
        </div>     </body>
</html>
