<!DOCTYPE html>
<html>
    <head>
        <title>ONALABS QMS : OV E5.2. Initial Hazard Analysis</title>
        <link rel="stylesheet" href="styles/site.css" type="text/css" />
        <META http-equiv="Content-Type" content="text/html; charset=UTF-8">
    </head>

    <body class="theme-default aui-theme-default">
        <div id="page">
            <div id="main" class="aui-page-panel">
                <div id="main-header">
                    <div id="breadcrumb-section">
                        <ol id="breadcrumbs">
                            <li class="first">
                                <span><a href="index.html">ONALABS QMS</a></span>
                            </li>
                                                    <li>
                                <span><a href="OV-ONAVITAL-MDR-Product-Technical-File_3342337.html">OV ONAVITAL MDR Product Technical File</a></span>
                            </li>
                                                    <li>
                                <span><a href="3342756.html">OV Part E: Risk Management Files</a></span>
                            </li>
                                                </ol>
                    </div>
                    <h1 id="title-heading" class="pagetitle">
                                                <span id="title-text">
                            ONALABS QMS : OV E5.2. Initial Hazard Analysis
                        </span>
                    </h1>
                </div>

                <div id="content" class="view">
                    <div class="page-metadata">
                            
        
    
        
    
        
        
            Created by <span class='author'> Richard Bunney</span>, last modified by <span class='editor'> Jaime Punter</span> on May 20, 2025
                        </div>
                    <div id="main-content" class="wiki-content group">
                    <p><span class="status-macro aui-lozenge aui-lozenge-visual-refresh aui-lozenge-error">COMPANY CONFIDENTIAL</span> <span class="status-macro aui-lozenge aui-lozenge-visual-refresh aui-lozenge-error">UNCONTROLLED IF PRINTED</span></p><p>Owner: Jaime Punter, CTO and Quality Representative</p><p> </p><div class="ap-container" id="ap-com.automation-consultants.accloud.approvalmacro__ApprovalsStatusMacro8670051911145328760">

  <div class="ap-content " id="embedded-com.automation-consultants.accloud.approvalmacro__ApprovalsStatusMacro8670051911145328760"></div>
  <script nonce="528a568c4bd9f0fff5a3a25050ba0fb5" class="ap-iframe-body-script">
  (function(){
    var data = {
    "addon_key":"com.automation-consultants.accloud.approvalmacro",
    "uniqueKey":"com.automation-consultants.accloud.approvalmacro__ApprovalsStatusMacro8670051911145328760",
    "key":"ApprovalsStatusMacro",
     "moduleType":"dynamicContentMacros",      "moduleLocation":"content",         "cp":"/wiki",
            "general":"",
    "w":"",
    "h":"",
    "url":"https://ac-cloud.com/approvalmacro/macro/page-status/display?xdm_e=https%3A%2F%2Fonalabs.atlassian.net&xdm_c=channel-com.automation-consultants.accloud.approvalmacro__ApprovalsStatusMacro8670051911145328760&cp=%2Fwiki&xdm_deprecated_addon_key_do_not_use=com.automation-consultants.accloud.approvalmacro&lic=active&cv=1000.0.0-c58bc7260813&traceId=ae145c5ced9a7bf32b403d52b4be27f1&spanId=53ded9266d9c0f64&traceSampled=0&jwt=eyJ0eXAiOiJKV1QiLCJhbGciOiJIUzI1NiJ9.eyJzdWIiOiI2MDU0OTY2Yjk0ZDdiOTAwNjkwMmRkMWUiLCJxc2giOiI1MmNkOGY0ZDk4NjgxZTc3MDc0YmFkYjhiYmQ0ZmM2MTkwZmMxMzQwYzg3ZGFmODc4NTAyZDE1MTgxZDY5YTU0IiwiaXNzIjoiNzdjODA3YTAtMmNjNy0zZWVjLWEzNDItOWQzYzYyZjUwZWE0IiwiY29udGV4dCI6e30sImV4cCI6MTc1MTI5NTU3MywiaWF0IjoxNzUxMjk1MzkzfQ.W1b8u4U4BB6NNT-5Bd9DUkHiqgTfDF9oyzCW-sI6_-8",
     "contextJwt": "eyJ0eXAiOiJKV1QiLCJhbGciOiJIUzI1NiJ9.eyJzdWIiOiI2MDU0OTY2Yjk0ZDdiOTAwNjkwMmRkMWUiLCJxc2giOiJjb250ZXh0LXFzaCIsImlzcyI6Ijc3YzgwN2EwLTJjYzctM2VlYy1hMzQyLTlkM2M2MmY1MGVhNCIsImNvbnRleHQiOnsibGljZW5zZSI6eyJhY3RpdmUiOnRydWV9LCJjb25mbHVlbmNlIjp7ImVkaXRvciI6eyJ2ZXJzaW9uIjoidjIifSwibWFjcm8iOnsib3V0cHV0VHlwZSI6Imh0bWxfZXhwb3J0IiwiaGFzaCI6IjA2MGVhMjM0LWVlODAtNDczMy05ZTdkLTZjOGRlZmFlZjNkYSIsImlkIjoiMDYwZWEyMzQtZWU4MC00NzMzLTllN2QtNmM4ZGVmYWVmM2RhIn0sInRyYWNpbmciOnsidHJhY2VJZCI6ImFlMTQ1YzVjZWQ5YTdiZjMyYjQwM2Q1MmI0YmUyN2YxIiwic3BhbklkIjoiNTNkZWQ5MjY2ZDljMGY2NCIsInNhbXBsZWQiOiIwIn0sImNvbnRlbnQiOnsidHlwZSI6InBhZ2UiLCJ2ZXJzaW9uIjoiMTIiLCJpZCI6IjkxMjU4ODgxIn0sInNwYWNlIjp7ImtleSI6Ik9OQUxBQlNRTVMiLCJpZCI6IjI3NTI1MTIifX0sInVybCI6eyJkaXNwbGF5VXJsIjoiaHR0cHM6XC9cL29uYWxhYnMuYXRsYXNzaWFuLm5ldFwvd2lraSJ9fSwiZXhwIjoxNzUxMjk2MjkzLCJpYXQiOjE3NTEyOTUzOTN9.-LV5ryBIMSjXaI88Vd-RcDGBxkFbjGUmZ6dr4OOdbvo",    "structuredContext": "{\"license\":{\"active\":true},\"confluence\":{\"editor\":{\"version\":\"v2\"},\"macro\":{\"outputType\":\"html_export\",\"hash\":\"060ea234-ee80-4733-9e7d-6c8defaef3da\",\"id\":\"060ea234-ee80-4733-9e7d-6c8defaef3da\"},\"tracing\":{\"traceId\":\"ae145c5ced9a7bf32b403d52b4be27f1\",\"spanId\":\"53ded9266d9c0f64\",\"sampled\":\"0\"},\"content\":{\"type\":\"page\",\"version\":\"12\",\"id\":\"91258881\"},\"space\":{\"key\":\"ONALABSQMS\",\"id\":\"2752512\"}},\"url\":{\"displayUrl\":\"https://onalabs.atlassian.net/wiki\"}}",
    "contentClassifier":"content",
    "productCtx":"{\"page.id\":\"91258881\",\"macro.hash\":\"060ea234-ee80-4733-9e7d-6c8defaef3da\",\"space.key\":\"ONALABSQMS\",\"tracing.sampled\":\"0\",\"page.type\":\"page\",\"content.version\":\"12\",\"page.title\":\"OV E5.2. Initial Hazard Analysis\",\"macro.localId\":\"ffed1d5f-1145-4d39-8653-cc8065649eb3\",\"macro.body\":\"\",\": = | RAW | = :\":null,\"space.id\":\"2752512\",\"macro.truncated\":\"false\",\"content.type\":\"page\",\"output.type\":\"html_export\",\"page.version\":\"12\",\"macro.fragmentLocalId\":\"\",\"content.id\":\"91258881\",\"tracing.traceId\":\"ae145c5ced9a7bf32b403d52b4be27f1\",\"macro.id\":\"060ea234-ee80-4733-9e7d-6c8defaef3da\",\"tracing.spanId\":\"53ded9266d9c0f64\",\"user.isExternalCollaborator\":\"false\",\"editor.version\":\"v2\"}",
    "timeZone":"GB",
    "origin":"https://ac-cloud.com",
    "hostOrigin":"https://onalabs.atlassian.net",
    "sandbox":"allow-downloads allow-forms allow-modals allow-popups allow-popups-to-escape-sandbox allow-scripts allow-same-origin allow-top-navigation-by-user-activation allow-storage-access-by-user-activation",    "pearApp":"true",        "apiMigrations": {
        "gdpr": true
    }
}
;
    if(window.AP && window.AP.subCreate) {
      window._AP.appendConnectAddon(data);
    } else {
      require(['ac/create'], function(create){
        create.appendConnectAddon(data);
      });
    }

    // For Confluence App Analytics. This code works in conjunction with CFE's ConnectSupport.js.
    // Here, we add a listener to the initial HTML page that stores events if the ConnectSupport component
    // has not mounted yet. In CFE, we process the missed event data and disable this initial listener.
    const __MAX_EVENT_ARRAY_SIZE__ = 20;
    const connectAppAnalytics = "ecosystem.confluence.connect.analytics";
    window.connectHost && window.connectHost.onIframeEstablished((eventData) => {
      if (!window.__CONFLUENCE_CONNECT_SUPPORT_LOADED__) {
        let events = JSON.parse(window.localStorage.getItem(connectAppAnalytics)) || [];
        if (events.length >= __MAX_EVENT_ARRAY_SIZE__) {
          events.shift();
        }
        events.push(eventData);
        window.localStorage.setItem(connectAppAnalytics, JSON.stringify(events));
      }
    });

  }());
</script>

</div>
<ul><li><p><a class="external-link" href="https://tinnisoothe.atlassian.net/wiki/spaces/TF/pages/3833913/Initial+Hazard+Analysis+IHA#1.-Purpose" rel="nofollow">1. Purpose</a></p></li><li><p><a class="external-link" href="https://tinnisoothe.atlassian.net/wiki/spaces/TF/pages/3833913/Initial+Hazard+Analysis+IHA#2.-Scope" rel="nofollow">2. Scope</a></p></li><li><p><a class="external-link" href="https://tinnisoothe.atlassian.net/wiki/spaces/TF/pages/3833913/Initial+Hazard+Analysis+IHA#3.-Initial-Hazard-Analysis" rel="nofollow">3. Initial Hazard Analysis  </a></p></li><li><p><a class="external-link" href="https://tinnisoothe.atlassian.net/wiki/spaces/TF/pages/3833913/Initial+Hazard+Analysis+IHA#4.-Document-Distribution" rel="nofollow">4. Document Distribution</a></p></li></ul><h3 id="OVE5.2.InitialHazardAnalysis-1.Purpose">1. Purpose</h3><p>The initial hazard analysis (IHA) documents the preliminary hazard analysis for the device. The IHA is an essential activity to control/reduce residual risk from intolerable to acceptable based upon previously defined risk tolerance levels and forms part of the ONAVITAL risk management file.</p><h3 id="OVE5.2.InitialHazardAnalysis-2.Scope">2. Scope</h3><p>The IHA is constructed in alignment with and applies the good practice principles of ISO14971:2012/2019.</p><h3 id="OVE5.2.InitialHazardAnalysis-3.InitialHazardAnalysis">3. Initial Hazard Analysis  </h3><p>The following hazards correlate to the non-exhaustive list of hazards in Annex C of ISO 14971:2012.  Assess if the hazard listed is applicable to the medical device under evaluation.</p><p>All hazards identified as ‘YES’ (indicated through use of green highlight) must be transferred onto the FMEA Report (found here: <a href="91783190.html" data-linked-resource-id="91783190" data-linked-resource-version="7" data-linked-resource-type="page">OV E5.3. Failure Mode Effect &amp; Analysis</a>) and evaluated to determine whether the benefit outweighs the risk, when using the device.</p><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="f17e2e07-758c-440a-b2ba-2e0200a25c4e" class="confluenceTable"><colgroup><col style="width: 226.67px;"/><col style="width: 226.67px;"/><col style="width: 226.67px;"/></colgroup><tbody><tr><td data-highlight-colour="#ccecff" class="confluenceTd"><p><strong>Element/Question</strong></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><strong>Device Information</strong></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><strong>Potential Hazard</strong></p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.1 What is the intended use/intended purpose and how is the medical device to be used?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><em>ONAVITAL is a non-invasive, wearable medical device that produces external noise to counteract a user’s perception and reaction to tinnitus.</em></p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.2   Is the device intended to be implanted?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.3 Is the medical device intended to contact the patient or other person?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes, <em>ONAVITAL</em> comes into direct contact with the User/Patient’s skin during use. Long-term use anticipated..</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Patient direct contact – non-biocompatible with humans.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.4 What materials and/or components are incorporated in the medical device or are used with, or are in contact with, the medical device?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p><em>See Bill of Materials</em></p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Patient direct contact – non-biocompatible with humans.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.5 Is energy delivered to and/or extracted from the patient?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.6 Are substances delivered to and/or extracted from the patient?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.7 Are biological materials processed by the medical device for subsequent re-use?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.8 Is the medical device supplied sterile or intended to be sterilized by the user, or are other microbiological controls applicable?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.9 Is the medical device intended to be routinely cleaned and disinfected by the user?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Disinfection not required, but cleaning maybe to reduce patient direct contact biocompatibility hazards.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.10 Is the medical device intended to modify the patient environment?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.11 Are measurements taken?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Inaccurate measurement or incorrect calibration may cause risk of harm to user.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.12 Is the medical device interpretative?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.13 Is the medical device intended for use in conjunction with medicines or other medical technologies?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.14 Are there unwanted outputs of energy or substances?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.15 Is the medical device susceptible to environmental influences?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.16 Does the medical device influence the environment?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.17 Are there essential consumables or accessories associated with the medical device?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.18 Is maintenance and/or calibration necessary?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Testing of measuring sensors calibration during design and manufacturing.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.19 Does the medical device contain software?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes. </p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Risk of harm if capture, recording and display of measurements inaccurate.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.20 Does the medical device have a restricted shelf life?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.21 Are there any delayed and/or long-term effects?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.22 To what mechanical forces will the device be subjected?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>None</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.23 What determines the lifetime of the medical device?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Shelf life of materials </p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Risk on deteriorating performance over time.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.24 Is the medical device intended for single use?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.25 Is safe decommissioning or disposal of the medical device necessary?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.26 Does installation or use of the medical device require special training?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.27 How will information for safe use be provided?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Device is provided with written instructions for safe use</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Slight risk of misinterpretation if unclear.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.28 Will new manufacturing processes need to be established or introduced?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Risk on non-conformance or production issues. Quality agreements and checks on production batches.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.29 Is successful application of the medical device critically dependent on human factors such as the user interface?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Slight risk that measurements may not be properly interpreted if user interface not clear.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.29.1 Can user interface design features contribute to use error?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Slight risk that measurements may not be properly interpreted if user interface not clear.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.29.2 Is the medical device used in an environment where distractions can cause use error?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.29.3 Does the medical device have connecting parts or accessories?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.29.4 Does the medical device have a control interface?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Device is simple to operate as per IFU</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.29.5 Does the medical device display information?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Measurements will be displayed in the App in a clear user interface.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.29.6 Is the medical device controlled by a menu?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.29.7 Will the device be used by persons with special needs?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.29.8 Can the user interface be used to initiate user actions?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.30 Does the medical device use an alarm system?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.31 In what way(s) might the device be deliberately misused?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>None foreseen</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.32 Does the device hold data critical to patient care?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>The device will hold measurements of vital physiological signs.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>C.2.33 Is the medical device intended to be mobile or portable?</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Can be used whilst patient is mobile</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>C.2.34 Does the use of the device depend on essential performance?</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>NA</p></td></tr></tbody></table></div><p>  </p><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="710076a7-3c41-45f4-a432-476700e8768e" class="confluenceTable"><colgroup><col style="width: 226.67px;"/><col style="width: 226.67px;"/><col style="width: 226.67px;"/></colgroup><tbody><tr><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>ENERGY HAZARDS and contributory factors</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Applicable</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Justification</strong></em></p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>EGY.01 Electricity</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> </p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.02 Heat</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.03 Mechanical force</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.04 Ionizing radiation</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.05 Non-ionizing radiation</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>EGY.06 Moving parts</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> </p><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Button to depress- reset device.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.07 Unintended motion</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.08 Suspended masses</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.09 Failure of patient-support device</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.10 Pressure (e.g., vessel rupture)</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.11 Acoustic pressure</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.12 Vibration</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>EGY.13 Magnetic fields (e.g. MRI)</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr></tbody></table></div><p> </p><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="0a8f8043-d972-4928-b813-ad1926c48025" class="confluenceTable"><colgroup><col style="width: 226.67px;"/><col style="width: 226.67px;"/><col style="width: 226.67px;"/></colgroup><tbody><tr><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>BIOLOGICAL HAZARDS and contributory factors</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Applicable</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Justification</strong></em></p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>BIO.01 Bio-contamination</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Infection caused by inadequate environmental controls and bioburden caused by raw materials.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>BIO.02 Bio-incompatibility</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Direct contact with patient; therefore ISO 10993-1:2018 compliance applies – please refer to Technical File for Biological Evaluation Report.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>BIO.03 Incorrect formulation (chemical composition)</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>N/a</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>BIO.04 Toxicity</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Direct contact with patient; therefore ISO 10993-1:2018 compliance applies – please refer to Technical File for Biological Evaluation Report.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>BIO.05 Allergenicity</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Direct contact with patient; therefore ISO 10993-1:2018 compliance applies – please refer to Technical File for Biological Evaluation Report.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>BIO.06 Mutagenicity</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>There are no parts/ingredients which would cause this reaction</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>BIO.07 Oncogenicity</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>There are no parts/ingredients which would cause this reaction</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>BIO.08 Teratogenicity</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>There are no parts/ingredients which would cause this reaction</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>BIO.09 Carcinogenicity</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>There are no parts/ingredients which would cause this reaction</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>BIO.10 Re- and/or cross infection</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>BIO.11 Pyrogenicity</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>There are no parts/ingredients which would cause this reaction</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>BIO.12 Inability to maintain hygienic safety</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable / appropriate for our devices</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>BIO.13 Degradation</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Will be limited by degradation of electrical and material components.</p></td></tr></tbody></table></div><p> </p><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="184d0d44-8bb9-4a62-8e4c-6e81b9cfbd0e" class="confluenceTable"><colgroup><col style="width: 226.67px;"/><col style="width: 226.67px;"/><col style="width: 226.67px;"/></colgroup><tbody><tr><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>ENVIRONMENTAL HAZARDS and contributory factors</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Applicable</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Justification</strong></em></p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>ENV.01 Electromagnetic fields</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Device uses BLE technology.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>ENV.02 Susceptible to electromagnetic interference</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Device uses custom PCB-based Electronic Design.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>ENV.03 Emissions of electromagnetic interference</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Device uses BLE technology.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>ENV.04 Inadequate supply of power</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Device needs an adequate supply of power to operate properly.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENV.05 Inadequate supply of coolant</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / appropriate to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENV.06 Storage and operation outside prescribed environmental conditions</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>There are no special storage conditions specified.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENV.07 Incompatibility with other devices with which it is intended to be used</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / appropriate to our medical devices</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>ENV.08 Accidental mechanical damage</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Device will be manufactured accordingly / Vibration and Shock test will be made</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENV.09 Contamination due to waste products and/or medical device disposal</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / appropriate to our medical devices</p></td></tr></tbody></table></div><p>  </p><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="e24695f6-37e7-4ee5-b4e6-5d77175a9a53" class="confluenceTable"><colgroup><col style="width: 226.67px;"/><col style="width: 226.67px;"/><col style="width: 226.67px;"/></colgroup><tbody><tr><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>HAZARDS RESULTING FROM INCORRECT OUTPUT OF ENERGY AND SUBSTANCES</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Applicable</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Justification</strong></em></p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENG.01 Electricity</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> This hazard is not applicable / relevant to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENG.02 Radiation</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / relevant to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENG.03 Volume</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> This hazard is not applicable / relevant to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENG.04 Pressure</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / relevant to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENG.05 Supply of medical gases</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / relevant to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>ENG.06 Supply of anaesthetics agents</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / relevant to our medical devices</p></td></tr></tbody></table></div><p> </p><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="14bc38d9-23f7-4f34-8f29-6d3c825544ca" class="confluenceTable"><colgroup><col style="width: 226.67px;"/><col style="width: 226.67px;"/><col style="width: 226.67px;"/></colgroup><tbody><tr><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>HAZARDS RELATED TO USE OF THE MEDICAL DEVICE and contributory factors</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Applicable</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Justification</strong></em></p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>USE.01 Inadequate labelling</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Incorrect labelling or inadequate instructions may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>USE.02 Inadequate operating instructions, such as:</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p><p> </p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Incorrect labelling or inadequate instructions may cause slight risk</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.02.1 Inadequate specification of accessories to be used with the medical device</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / relevant to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.02.2 Inadequate specification of pre-use checks</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>There are no pre-use checks needed for our devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.02.3 Over-complicated operating instructions</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>The use of our devices is intuitive / simple to apply</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.02.4 Inadequate specification of service and maintenance</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Our devices are not serviced or maintained</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.03 Use by unskilled/untrained personnel</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>The use of our devices is intuitive / very simple to apply</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.04 Reasonably foreseeable misuse</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>The use of our devices is intuitive / very simple to apply</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.05 Insufficient warning of side effects</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / relevant to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.06 Inadequate warnings of hazards likely with re-use of single use devices</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Devices are not ‘single use’</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.07 Incorrect measurements and other metrological aspects</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Our devices do not provide measurements</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.08 Incompatibility with consumables/ accessories/other medical devices</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable / relevant to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>USE.09 Sharp edges or points</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>No sharp edges or points</p></td></tr></tbody></table></div><p> </p><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="dcbdc12b-6299-4e4b-9559-6c9441024b7a" class="confluenceTable"><colgroup><col style="width: 226.67px;"/><col style="width: 226.67px;"/><col style="width: 226.67px;"/></colgroup><tbody><tr><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>INAPPROPRIATE, INADEQUATE, OR OVER-COMPLICATED USER INTERFACE (man/machine communication)</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Applicable</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Justification</strong></em></p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.01 Mistakes and judgement errors</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>User interface errors may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.02 Lapses and cognitive recall errors</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p><p> </p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Errors may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.03 Slips and blunders (mental or physical)</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p><p> </p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Slips and/or blunders may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.04 Violation or abbreviation of instructions, procedures, etc.</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p><p> </p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Errors may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.05 Complex or confusing control system</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Complex or confusing control system may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.06 Ambiguous or unclear device state</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p><p> </p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Ambiguity or unclear device state may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.07 Ambiguous or unclear presentation of settings, measurements, or other information</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p><p> </p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Ambiguity or unclear presentation of settings, measurements or other information may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.08 Misrepresentation of results</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Results may be misinterpreted by the user</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.09 Insufficient visibility, audibility, or tactility</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p><p> </p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Insufficient visibility, audibility or tactility may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>INT.10 Poor mapping of controls to action, or of displayed information to actual state</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Insufficient visibility or tactility may cause slight risk relating to incorrect application and use</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>INT.11 Controversial modes or mappings as compared to existing equipment</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable to our devices</p></td></tr></tbody></table></div><p> </p><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="aae70d2a-9823-4b55-9104-01516a1439a6" class="confluenceTable"><colgroup><col style="width: 226.67px;"/><col style="width: 226.67px;"/><col style="width: 226.67px;"/></colgroup><tbody><tr><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>HAZARDS ARISING FROM FUNCTIONAL FAILURE, MAINTENANCE, AGEING, and contributory factors</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Applicable</strong></em></p></td><td data-highlight-colour="#ccecff" class="confluenceTd"><p><em><strong>Justification</strong></em></p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>FUN.01 Erroneous data transfer</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>The transfer of data between the device and the App is tested throughout the product lifecycle.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>FUN.02 Inadequacy of performance characteristics for the intended use</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>The performance characteristics are tested throughout the product lifecycle</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>FUN.03 Lack of, or inadequate specification for, maintenance, including inadequate specification of post maintenance functional checks</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Not applicable to the product.</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>FUN.04 Inadequate maintenance</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable to our medical devices</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>FUN.05 Lack of adequate determination of end of device life of the medical device</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>These products don’t have a defined shelf life as a finished product, but a shelf life will be limited by the degradation and deterioration of component materials.</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>FUN.06 Loss of electrical/mechanical integrity</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p> Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>There is a risk of non-performance if mechanical integrity is lost. </p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>FUN.07 Inadequate packaging (contamination and/or deterioration of the medical device)</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable to our medical devices</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>FUN.08 Re-use and/or improper re-use</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>Our device is not for single use only and is labelled / functions as such</p></td></tr><tr><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>FUN.09 Deterioration in function (e.g., gradual occlusion of fluid/gas path, or change in resistance to low, electrical conductivity) as a result of repeated use</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p> </p><p> No</p></td><td data-highlight-colour="#ff8f73" class="confluenceTd"><p>This hazard is not applicable to our medical device</p></td></tr></tbody></table></div><p> </p><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="95b1e44c-5da7-4027-a713-fc3e9c465397" class="confluenceTable"><colgroup><col style="width: 226.67px;"/><col style="width: 226.67px;"/><col style="width: 226.67px;"/></colgroup><tbody><tr><td data-highlight-colour="#d9d9d9" class="confluenceTd"><p><em><strong>HAZARDS RELATED TO ACTIVITIES – i.e. TRANSPORT, HANDLING &amp; STORAGE OF THE MEDICAL DEVICE and contributory factors</strong></em></p></td><td data-highlight-colour="#d9d9d9" class="confluenceTd"><p><em><strong>Applicable</strong></em></p></td><td data-highlight-colour="#d9d9d9" class="confluenceTd"><p><em><strong>Justification</strong></em></p><p> </p><p> </p><p> </p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Receiving / offloading of palletised product from courier</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Damage / contamination risks. Improper labelling and courier / OEM packaging / storage</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Opening &amp; receiving inspection of products received</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Damage / contamination risks. Improper labelling and courier / OEM packaging / storage</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Placing of received products into stock locations</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Damage / contamination risks. Improper labelling and courier / OEM packaging / storage</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Removal of products from stock location</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Damage / contamination risks. Improper labelling and courier / OEM packaging / storage</p></td></tr><tr><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Packing, labelling and loading of picked products onto courier transport to customer</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Yes</p></td><td data-highlight-colour="#57d9a3" class="confluenceTd"><p>Damage / contamination risks. Improper labelling and courier / OEM packaging / storage</p></td></tr></tbody></table></div><hr/><p>A more detailed description/explanation on each question can be found in ISO 14971:2012, Appendix C.</p><h3 id="OVE5.2.InitialHazardAnalysis-4.DocumentDistribution">4. Document Distribution</h3><div class="table-wrap"><table data-table-width="760" data-layout="default" data-local-id="01564223-2f93-41b0-b68a-8e6edd0ee9b0" class="confluenceTable"><colgroup><col style="width: 380.0px;"/><col style="width: 380.0px;"/></colgroup><tbody><tr><td class="confluenceTd"><p> </p></td><td class="confluenceTd"><p>Action/ information</p></td></tr><tr><td class="confluenceTd"><p>This document is intended for an internal and (restricted) external audience.</p><p>The external audience may include the following organisations and regulators:</p><ul><li><p>Competent authority for registration of medical devices: Medicines and Healthcare products Regulatory Agency (MHRA)  </p></li><li><p>Approved Bodies: conformity assessment bodies for the Medical Device Regulations MDR</p></li><li><p>Certification Body responsible for auditing and certifying the Quality Management System (QMS) to ISO 13485 </p></li><li><p>Third party contractors and suppliers involved in the manufacture</p></li></ul><p>All external distribution of this document must be approved prior to circulation.</p></td><td class="confluenceTd"><p>Information</p><p> </p></td></tr></tbody></table></div><p> </p>
                    </div>

                    
                                                      
                </div>             </div> 
            <div id="footer" role="contentinfo">
                <section class="footer-body">
                    <p>Document generated by Confluence on Jun 30, 2025 15:56</p>
                    <div id="footer-logo"><a href="http://www.atlassian.com/">Atlassian</a></div>
                </section>
            </div>
        </div>     </body>
</html>
